<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span class="fw2">2.5</span><span class="fw2">  </span><span class="fw2">低压交流电动机的控制回路</span></p></div><p><span>2.5.1</span><span>  </span><span>电动机的控制回路应装设隔离电器和短路保护电器，但由电动机主回路供电且符合下列条件之一时，可不另装设：</span></p><p><span>    </span><span>1</span><span>  </span><span>主回路短路保护器件能有效保护控制回路的线路时。</span></p><p><span>    </span><span>2</span><span>  </span><span>控制器回路接线简单、线路很短且有可靠的机械防护时。</span></p><p><span>    </span><span>3</span><span>  </span><span>控制回路断电会造成严重后果时。</span></p><p><span>2.5.2</span><span>  </span><span>控制回路的电源及接线方式应安全可靠、简单适用，并应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>当TN或TT系统中的控制回路发生接地故障时，控制回路的接线方式应能防止电动机意外起动或不能停车。</span></p><p><span>    </span><span>2</span><span>  </span><span>对可靠性要求高的复杂控制回路可采用不间断电源供电，亦可采用直流电源供电。直流电源供电的控制回路宜采用不接地系统，并应装设绝缘监视装置。</span></p><p><span>    </span><span>3</span><span>  </span><span>额定电压不超过交流50V或直流120V的控制回路的接线和布线应能防止引入较高的电压和电位。</span></p><p><span>2.5.3</span><span>  </span><span>电动机的控制按钮或控制开关宜装设在电动机附近便于操作和观察的地点。当需在不能观察电动机或机械的地点进行控制时，应在控制点装设指示电动机工作状态的灯光信号或仪表。</span></p><p><span>2.5.4</span><span>  </span><span>自动控制或连锁控制的电动机应有手动控制和解除自动控制或连锁控制的措施；远方控制的电动机应有就地控制和解除远方控制的措施；当突然起动可能危及周围人员安全时，应在机械旁装设起动预告信号和应急断电控制开关或自锁式停止按钮。</span></p><p><span class="fw2">2.5.5</span><span class="fw2">  </span><span class="fw2">当反转会引起危险时，反接制动的电动机应采取防止制动终了时反转的措施。</span></p><p><span class="fw2">2.5.6</span><span class="fw2">  </span><span class="fw2">电动机旋转方向的错误将危及人员和设备安全时，应采取防止电动机倒相造成旋转方向错误的措施。</span></p></div>