<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>7</span><span>  </span><span>静电滤清器电源</span></p></div><p><span>7.0.1</span><span>  </span><span>每个单静电滤清器电场应由单独的整流设备供电。多电场静电滤清器的每个电场宜由单独的整流设备供电，但工作条件相近的电场可共用一套整流设备。</span></p><p><span>7.0.2</span><span>  </span><span>户内式整流设备宜装设在靠近静电滤清器的单独房间内，并应按现行国家标准《建筑灭火器配置设计规范》GB</span><span> </span><span>50140的有关规定配置灭火器。每套整流设备的高压整流器、变压器和转换开关应装设在单独的隔间内。整流隔间遮栏宜采用金属网制作，网孔尺寸不应大于40mm×40mm，高度不应低于2.5m。</span></p><p><span>7.0.3</span><span>  </span><span>户外式整流设备应装设在电滤器上。</span></p><p><span>7.0.4</span><span>  </span><span>直流40kV～80kV户内式配电装置的设备绝缘等级不应低于工频35kV的绝缘等级。配电装置的导体及带电部分的各项电气净距不应小于下列数值：</span></p><p><span>    </span><span>1</span><span>  </span><span>带电部分之间以及带电部分至接地部分之间为300mm。</span></p><p><span>    </span><span>2</span><span>  </span><span>带电部分至栅状遮栏之间为1050mm。</span></p><p><span>    </span><span>3</span><span>  </span><span>带电部分至网状遮栏之间为400mm。</span></p><p><span>    </span><span>4</span><span>  </span><span>带电部分至板状遮栏之间为330mm。</span></p><p><span>    </span><span>5</span><span>  </span><span>无遮拦裸导体至地面之间为2600mm。</span></p><p><span>    </span><span>6</span><span>  </span><span>平行的不同时停电检修的无遮拦裸导体之间为2100mm。</span></p><p><span>    </span><span>7</span><span>  </span><span>通向屋外的高压出线套管至屋外通道的路面为4000mm。</span></p><p><span>7.0.5</span><span>  </span><span>户内式整流器的整流隔间的门上应装设开门后断开交流电源的电气连锁装置；户外式整流器的交流电源侧应装设连锁装置；当检修整流设备或操作高压隔离开关时，应先断开交流电源。</span></p><p><span>7.0.6</span><span>  </span><span>户内式整流设备的控制屏应装设在整流隔间外附近的地方，整流隔间与控制屏间的通道不宜小于2m。户外式整流设备的控制屏应装设在静电滤清器附近的房间内。</span></p><p><span>7.0.7</span><span>  </span><span>户内式整流器负极与电滤器电晕电极之间的连接线宜采用专用高压电缆。户内式或户外式整流器正极与电滤器收尘电极之间的连接线不应少于2根，并应接地。连接线宜采用25mm×4mm的镀锌扁钢，不得利用设备外壳或金属结构作为连接线。接地电阻不应大于4Ω。</span></p><p><span>7.0.8</span><span>  </span><span>整流设备因故障停电时，值班室应有声光信号。</span></p></div>