<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>8</span><span>  </span><span>室内日用电器</span></p></div><p><span>8.0.1</span><span>  </span><span>固定式日用电器的电源线应设置隔离电器、短路保护电器、过载保护电器及间接接触防护。</span></p><p><span>8.0.2</span><span>  </span><span>移动式日用电器的供电回路应装设隔离电器和短路、过载及剩余电流保护电器。</span></p><p><span>8.0.3</span><span>  </span><span>功率小于或等于0.25kW的电感性负荷以及小于或等于1kW的电阻性负荷的日用电器，可采用插头和插座作为隔离电器，并兼作功能性开关。</span></p><p><span>8.0.4</span><span>  </span><span>室内日用电器的间接接触防护和剩余电流保护应符合现行国家标准《低压配电设计规范》GB</span><span> </span><span>50054的有关规定。</span></p><p><span>8.0.5</span><span>  </span><span>日用电器的插座线路，其配电应按下列规定确定：</span></p><p><span>    </span><span>1</span><span>  </span><span>插座的计算负荷应按已知使用设备的额定功率计，未知使用设备应按每出线口100W计。</span></p><p><span>    </span><span>2</span><span>  </span><span>插座的额定电流应按已知使用设备的额定电流的1.25倍计，未知使用设备应按不小于10A计。</span></p><p><span>    </span><span>3</span><span>  </span><span>插座线路的载流量：对已知使用设备的插座供电时，应按大于插座的额定电流计；对未知使用设备的插座供电时，应按大于总计算负荷电流计。</span></p><p><span>8.0.6</span><span>  </span><span>插座的形式和安装要求应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>对于不同电压等级的日用电器，应采用与其电压等级相匹配的插座；选用非220V单相插座时，应采用面板上有明示使用电压的产品。</span></p><p><span>    </span><span>2</span><span>  </span><span>需要连接带接地线的日用电器的插座必须带接地孔。</span></p><p><span>    </span><span>3</span><span>  </span><span>采用插拔插头使日用电器工作或停止工作危险性大时，宜采用带开关能切断电源的插座。</span></p><p><span>    </span><span>4</span><span>  </span><span>在潮湿场所，应采用具有防溅电器附件的插座，安装高度距地不应低于1.5m。</span></p><p><span>    </span><span>5</span><span>  </span><span>在装有浴盆、淋浴盆、桑拿浴加热器和泳池、水池以及狭窄的可导电场所，其插座及安装应符合现行国家标准《建筑物电气装置》GB</span><span> </span><span>16895的有关规定。</span></p><p><span>    </span><span>6</span><span>  </span><span>在住宅和儿童专用活动场所应采用带保护门的插座。</span></p></div>