<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span class="fw2">2.4</span><span class="fw2">  </span><span class="fw2">低压交流电动机的主回路</span></p></div><p><span>2.4.1</span><span>  </span><span>本条为新增内容，规定了电动机主回路的组成，其中有关术语参见现行国家标准《电气安全术语》GB/T</span><span> </span><span>4776和《低压配电设计规范》GB</span><span> </span><span>50054。</span></p><p><span>2.4.2</span><span>  </span><span>隔离是保证安全的重要措施，规范中应予以明确规定。</span></p><p><span>    </span><span>1</span><span>  </span><span>考虑到我国常用配电箱、柜的产品现状和实际运行经验，本款对数台电动机共用一套隔离电器的问题作了灵活规定。</span></p><p><span>    </span><span>2、3</span><span>  </span><span>现行国家标准《建筑物电气装置</span><span> </span><span>第5部分：电气设备的选择和安装</span><span> </span><span>第53章：开关设备和控制设备》GB</span><span> </span><span>16895.4第537.2条规定：隔离电气在断开位置时，其触头之间或其他隔离手段之间，应保证一定的隔离距离；隔离距离必须是看得见的，或明显地并可靠地用“开”或“断”标志指示；这种指示只有在电器每个极的断开触头之间的隔离距离已经达到时才出现。半导体电器严禁用作隔离电器。在现行的国家低压电器标准中，已列入了低压空气式开关、隔离开关、隔离器、熔断器组合电器等隔离电器；低压断路器标准中亦列入了隔离型。</span></p><p><span>    </span><span>按IEC标准，“手握式设备”是在正常使用时要用手握住的移动式设备；“移动式设备”是在工作时移动的设备，或在接有电源时容易从一处移至另一处的设备。请注意，没有搬运把手且重量又使人难以移动的设备(规定这一重量为18kg)应归入固定式设备。</span></p><p><span>    </span><span>4</span><span>  </span><span>按IEC标准的规定，无载开断的隔离电器应装设在能防止无关人员接近的地点或外护物内，或者能加锁。</span></p><p><span>2.4.3</span><span>  </span><span>根据我国接触器和起动器的制造标准(等效采用IEC相应标准)，起动器的定义是“起动和停止电动机所需要的所有开关电器与适当的过载保护电器相结合的组合电器”；过载保护电器附在起动器标准中，不再单列一项标准。接触器和起动器(包括过载保护电器)与短路保护电器(以下简称SCPD)的协调配合是上述标准中的一项重要规定，其要点如下：</span></p><p><span>    </span><span>1</span><span>  </span><span>接触器和起动器制造厂应成套供应或推荐一种适用的SCPD，以保证协调配合的要求。</span></p><p><span>    </span><span>2</span><span>  </span><span>过载保护电器与SCPD之间应有选择性：在两条时间-电流特性平均曲线交点所对应的电流以下，SCPD不应动作，而过载保护电器应动作，使起动器断开，起动器应无损坏。在上述电流以上，SCPD应在过载保护电器动作之前动作，起动器应满足制造厂规定的协调配合类型的条件。</span></p><p><span>    </span><span>3</span><span>  </span><span>允许有两种协调配合类型：“1型”协调配合——要求接触器或起动器在短路条件下不应对人或周围造成危害，应能在修理或更换零件后继续使用。“2型”协调配合——要求接触器或起动器在短路条件下不应对人或周围造成危害，且应能继续使用，但允许有容易分离的触头熔焊。</span></p><p><span>    </span><span>4</span><span>  </span><span>上述协调配合的要求，由接触器或起动器制造厂通过试验验证。</span></p><p><span>2.4.4</span><span>  </span><span>本条中的控制电器是指电动机的起动器、接触器及其他开关电器，而不是“控制电路电器”。</span></p><p><span>    </span><span>根据起动器与短路保护电器协调配合的要求，堵转电流及以下的所有电流应由起动器分断。</span></p><p><span>    </span><span>原规范“当符合控制和保护要求时，3kW及以下的电动机可采用封闭式负荷开关(铁壳开关)”易被理解为只有3kW及以下的电动机方能采用负荷开关。其实根据现行国家标准《低压开关设备和控制设备</span><span> </span><span>第3部分：开关、隔离器、隔离开关以及熔断器组合电器》GB</span><span> </span><span>14048.3使用类别为AC-2～AC-4的隔离开关，在相应类别范围内可用作直接通断单台电动机。AC-23可偶尔通断单台电动机。</span></p><p><span>    </span><span>(机械)开关——是在正常电路条件下(包括规定的过载工作条件)，能接通、承载和分断电流，并在规定的非正常电路条件下(如短路)，能在规定时间内承载电流的一种机械开关电器。也就是说只要是开关就应该能接通、承载和分断电流，只是根据其使用类别不同，接通、承载和分断电流性质、能力、大小不一样。</span></p><p><span>    </span><span>开关按使用类别、人力操作电器的方式、隔离的适用性进行了分类，并未分出负荷开关这一类别。详见现行国家标准《低压开关设备和控制设备</span><span> </span><span>第3部分：开关、隔离器、隔离开关以及熔断器组合电器》GB</span><span> </span><span>14048.3。</span></p><p><span>2.4.5</span><span>  </span><span>导线和电缆(以下简称导线)在连续负载、断续负载和短时负载下的载流量可以参照相关的国家标准，本规范不再列入：</span></p><p><span>    </span><span>1</span><span>  </span><span>导线与电动机相比，发热时间常数和过载能力较小。选择导线时宜考虑这一因素，使导线留有适当的裕量。</span></p><p><span>    </span><span>断续周期工作制的电动机可有多种工作制，电动机的额定功率通常按基准工作制标称，其他工作制的功率按基准工作制时额定功率的实际温升确定，由制造厂在产品样本中给出。</span></p><p><span>    </span><span>2</span><span>  </span><span>接单台的电设备的末端线路可不按过载保护进行校验，理由如下：首先，设备的额定功率是按可能出现的最繁重的工作制确定；其次，不允许在这种线路上另接负荷；此外，电动机的过载保护对导线亦起作用。上述说明不适用于向日用电器配电的末端线路，参见本规范第8.0.1条和第8.0.2条。</span></p><p><span>    </span><span>关于校验导线在短路条件下热稳定的要求，末端线路应与配电线路区别对待。</span></p><p><span>    </span><span>3</span><span>  </span><span>本规范规定以起动静阻转矩是否超过额定转矩的50％为界，划分了轻载与重载，使条文更加明确。</span></p></div>