<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>3.3</span><span>  </span><span>电梯和自动扶梯</span></p></div><p><span>3.3.3</span><span>  </span><span>电梯的电气设备包括信号、控制和拖动主机几大部件。近年来由于电子技术、计算机技术的飞速发展，大功率半导体器件、集成电路器件的性能稳定、可靠，使电梯技术有了很大提高。</span></p><p><span>    </span><span>1</span><span>  </span><span>控制技术。由简单的人控、自控发展到用电子计算机的集控、群控，利用计算机的分析、判别功能使电梯的运行达到高效，从而节省了大量的电能。</span></p><p><span>    </span><span>2</span><span>  </span><span>拖动技术。由于拖动方式很多，近期发展又特别快，所以市场上可见的有许多种形式：</span></p><p><span>        </span><span>1)交流电梯。方式有：交流双速电机变极数调速，串电阻起动、制动；交流双速电机变极数调速，能耗制动；交流双速电机变极数调速，涡流制动；交流电动机变频调速。</span></p><p><span>        </span><span>2)直流电梯。方式有：电动发电机组供电，晶闸管励磁调速；直流电源供电调压调速。</span></p><p><span>    </span><span>对于不同的梯速和运行状态，控制方式和拖动方式应选择恰当，尤其要重视节电性能，因为在长期运行中其效果是相当明显的。</span></p><p><span>3.3.4</span><span>  </span><span>应按电梯的设备容量向电梯供电。电梯的设备容量应为电梯的电动机额定功率加上其他附属电器之和。</span></p><p><span>    </span><span>交流电梯的电动机功率应为交直流变流器的交流额定输入功率。</span></p><p><span>    </span><span>此外，要特别提出的是：交流电梯和直流电梯的铭牌额定功率各不相同。如交流电梯是指其曳引机功率，而由直流发电机供电的直流电梯是指拖动直流发电机的交流电动机功率。</span></p><p><span>3.3.5</span><span>  </span><span>本条是结合原规范第3.3.6条以及《电梯工程施工质量验收规范》GB</span><span> </span><span>50310有关电梯动力主电源与电梯附属用电设备电源的关系增补的相应条文内容。</span></p><p><span>     </span><span>电梯的照明是稳定乘客心理情绪的重要措施，不容忽视。</span></p><p><span>3.3.6</span><span>  </span><span>电梯的电源线路敷设在井道中是不安全的。不敷设在井道中，既可防止井道火灾危及电源线路，又可防止电源线路产生火灾的可能性。</span></p></div>