<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>4</span><span>  </span><span>电</span><span> </span><span>焊</span><span> </span><span>机</span></p></div><p><span>4.0.1</span><span>  </span><span>手动弧焊变压器或弧焊整流器上，仅装有焊接电流的调节装置及指示器，操作及保护电器均由用户自配，故手动弧焊变压器或弧焊整流器的电源线应装设隔离电器、开关和短路保护电器。</span></p><p><span>    </span><span>这里所说的“隔离电器、开关和短路保护电器”既可以是三种电器，亦可以是两种电器，如具有隔离作用的能接通断开负载的电器和短路保护电器，或隔离电器和具有短路保护作用的能接通断开负载的电器；亦可以是具有隔离作用和短路保护作用的能接通断开负载的一种电器。</span></p><p><span>    </span><span>自动弧焊变压器、电渣焊机或电阻焊机带有成套的电控装置，故其电源线应装设隔离电器和短路保护电器。</span></p><p><span>4.0.5</span><span>  </span><span>电渣焊接主要用于重型设备和构件中的厚板焊接，这些构件的工作条件与受力情况往往较为恶劣复杂，所以要求焊接质量要好，焊缝最好一次形成。如果在施焊过程中电源突然中断，因此产生未焊透部分，修补是比较复杂的。电渣焊机的容量较大，在设计配电系统时，应尽量使电力变压器靠近些，并采用专用线路配电。</span></p><p><span>    </span><span>为减少电压波动，提高交流自动焊的焊接质量，必要时宜采用专线供电。</span></p><p><span>    </span><span>电阻焊机是一种断续工作的用电设备，大多数是单相的，负荷波动较大，影响同一条配电线路上的其他用电设备的正常工作。所以对容量较大的电阻焊机宜采用专用线路供电。</span></p><p><span>    </span><span>当单相或三相大容量电焊机和车间用电设备共用一台变压器供电时，往往互相影响，因此可由专用变压器供电。</span></p><p><span>4.0.7</span><span>  </span><span>本条的制定，主要是考虑节约电能，但当电力线路上接有晶闸管点焊机、直流冲击波点焊机时，应考虑谐波对补偿电容器的影响，并应采取相应对策。</span></p></div>