<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>8</span><span>  </span><span>室内日用电器</span></p></div><p><span>8.0.1</span><span>  </span><span>根据国家标准《电工术语</span><span> </span><span>家用和类似用途电器》GB/T</span><span> </span><span>2900.29，将家用和类似用途电器按用途分为11大类：制冷空调器具、清洁器具、厨房器具、通风器具、取暖熨烫器具、个人护理器具、商用饮食加工器具、保健器具、娱乐器具、花园园林器具、其他器具。本章适用于住宅建筑和公共建筑中的制冷空调器具、清洁器具、厨房器具、通风器具、取暖熨烫器具、个人护理器具、保健器具、娱乐器具和其他器具，统称为室内日用电器。</span></p><p><span>8.0.5</span><span>  </span><span>插头、插座及软线的计算负荷是设计的重要参数。条文中对未知使用设备的插座提出了每个出线口按100W计，该数据供确定计算电流用，并不表示插座只能供100W及以下的设备用电。</span></p><p><span>8.0.6</span><span>  </span><span>本条对各种场所的插座选择和安装要求作了规定。</span></p><p><span>    </span><span>1</span><span>  </span><span>原规范第8.0.7条第1款规定“该电压等级的插座不应被其他电压等级的插头插入”，目前国内尚无相应的生产标准，故而无法实行。对于自带变压器的110V插座，目前大多数采取面板上标明使用电压的方式。鉴于上述原因，并保持各规范间的衔接，将原条文修订为“选用非220V单相插座时，应采用面板上有明示使用电压的产品”。</span></p><p><span>    </span><span>5</span><span>  </span><span>对于潮湿、危险场所安装插座的特殊要求在现行国家标准《建筑物电气装置》GB</span><span> </span><span>16895相应章节的安全区域划分中已作出了具体的规定。为保持各规范间的衔接，补充了本款内容。</span></p><p><span>    </span><span>6</span><span>  </span><span>随着带保护门的插座产品的成熟和普及，将原规范第8.0.7条第5款“在儿童专用的活动场所，应采用安全型插座”和第6款“住宅内插座，若安装高度距地1.8m及以上时，可采用一般型插座；低于1.8m时，应采用安全型插座”，统一修订为“应采用带保护门的插座”，是从产品的发展和人身安全要求考虑的。根据现行国家标准《家用和类似用途插头插座</span><span> </span><span>第1部分：通用要求》GB</span><span> </span><span>2099.1关于插座分类的规定，插座分为带保护门和不带保护门的插座，因此规范中将原来的“安全型插座”改为“带保护门的插座”。</span></p></div>