<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>2</span><span>  </span><span>电</span><span> </span><span>动</span><span> </span><span>机</span></p></div><div class="ha3"><p class="ha3 fw2"><span>2.1</span><span>  </span><span>电动机的选择</span></p></div><p><span>2.1.1</span><span>  </span><span>电动机的工作制、额定功率、堵转转矩、最小转矩、最大转矩、转速及其调节范围等电气和机械参数应满足电动机所拖动的机械(以下简称机械)在各种运行方式下的要求。</span></p><p><span>2.1.2</span><span>  </span><span>电动机类型的选择应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>机械对起动、调速及制动无特殊要求时，应采用笼型电动机，但功率较大且连续工作的机械，当在技术经济上合理时，宜采用同步电动机。</span></p><p><span>    </span><span>2</span><span>  </span><span>符合下列情况之一时，宜采用绕线转子电动机：</span></p><p><span>        </span><span>1)重载起动的机械，选用笼型电动机不能满足起动要求或加大功率不合理时。</span></p><p><span>        </span><span>2)调速范围不大的机械，且低速运行时间较短时。</span></p><p><span>    </span><span>3</span><span>  </span><span>机械对起动、调速及制动有特殊要求时，电动机类型及其调速方式应根据技术经济比较确定。当采用交流电动机不能满足机械要求的特性时，宜采用直流电动机；交流电源消失后必须工作的应急机组，亦可采用直流电动机。</span></p><p><span>    </span><span>4</span><span>  </span><span>变负载运行的风机和泵类等机械，当技术经济上合理时，应采用调速装置，并选用相应类型的电动机。</span></p><p><span>2.1.3</span><span>  </span><span>电动机额定功率的选择应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>连续工作负载平稳的机械应采用最大连续定额的电动机，其额定功率应按机械的轴功率选择。当机械为重载起动时，笼型电动机和同步电动机的额定功率应按起动条件校验；对同步电动机，尚应校验其牵入转矩。</span></p><p><span>    </span><span>2</span><span>  </span><span>短时工作的机械应采用短时定额的电动机，其额定功率应按机械的轴功率选择；当无合适规格的短时定额电动机时，可按允许过载转矩选用周期工作定额的电动机。</span></p><p><span>    </span><span>3</span><span>  </span><span>断续周期工作的机械应采用相应的周期工作定额的电动机，其额定功率宜根据制造厂提供的不同负载持续率和不同起动次数下的允许输出功率选择，亦可按典型周期的等值负载换算为额定负载持续率选择，并应按允许过载转矩校验。</span></p><p><span>    </span><span>4</span><span>  </span><span>连续工作负载周期变化的机械应采用相应的周期工作定额的电动机，其额定功率宜根据制造厂提供的数据选择，亦可按等值电流法或等值转矩法选择，并应按允许过载转矩校验。</span></p><p><span>    </span><span>5</span><span>  </span><span>选择电动机额定功率时，应根据机械的类型和重要性计入储备系数。</span></p><p><span>    </span><span>6</span><span>  </span><span>当电动机使用地点的海拔和冷却介质温度与规定的工作条件不同时，其额定功率应按制造厂的资料予以校正。</span></p><p><span>2.1.4</span><span>  </span><span>电动机的额定电压应根据其额定功率和配电系统的电压等级及技术经济的合理性确定。</span></p><p><span>2.1.5</span><span>  </span><span>电动机的防护形式应符合安装场所的环境条件。</span></p><p><span>2.1.6</span><span>  </span><span>电动机的结构及安装形式应与机械相适应。</span></p></div>