<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span class="fw2">3.2</span><span class="fw2">  </span><span class="fw2">胶带输送机运输线</span></p></div><p><span>3.2.1</span><span>  </span><span>同一胶带输送机运输线(以下简称胶带运输线)的电气设备的供电电源宜取自同一供电母线，若胶带运输线较长或电气设备较多时，可按工艺分段采用多回路供电。当主回路和控制回路由不同线路或不同电源供电时，应装设连锁装置。</span></p><p><span>3.2.2</span><span>  </span><span>胶带运输线的电动机起动时，起动电压应符合本规范第2.2.1条和第2.2.2条的规定，当多台同时起动不能满足要求时，应按分批起动设计。</span></p><p><span>3.2.3</span><span>  </span><span>胶带运输线的电气连锁应符合工艺和安全的要求。</span></p><p><span>3.2.4</span><span>  </span><span>胶带运输线中的料流信号及胶带跑偏、打滑、纵向撕裂、断带、超速、堵料等信号检测装置的电气设计应符合工艺对其要求。</span></p><p><span>3.2.5</span><span>  </span><span>胶带运输线起动和停止的程序应按工艺要求确定。运行中，任何一台连锁机械故障停车时，应使给料方向的连锁机械立即停车。当运输线设有中间贮料装置时，可不立即停车。</span></p><p><span>3.2.6</span><span>  </span><span>胶带运输线应能解除连锁实现机旁控制。单机调试起停按钮或开关的安装地点应便于操作和维修。</span></p><p><span>3.2.7</span><span>  </span><span>胶带运输线的控制应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>当连锁机械少且分散时，宜采用连锁分散控制。</span></p><p><span>    </span><span>2</span><span>  </span><span>当连锁机械较少且集中或连锁机械虽较多但工艺允许分段控制时，宜按系统或按工艺分段采用连锁局部集中控制。</span></p><p><span>    </span><span>3</span><span>  </span><span>当连锁机械较多、工艺流程复杂时，宜在控制室内集中控制或自动控制。</span></p><p><span>3.2.8</span><span>  </span><span>胶带运输线上的除铁器应在胶带输送机起动前先接通电源。当采用悬挂式除铁器时，应在胶带运输线停车后人工断电；胶带运输线上的除尘风机应在胶带输送机起动前先起动，并在胶带输送机停车后延时停风机。</span></p><p><span>3.2.9</span><span>  </span><span>胶带运输线应采取下列安全措施：</span></p><p><span>    </span><span>1</span><span>  </span><span>沿线设置起动预告信号。</span></p><p><span>    </span><span>2</span><span>  </span><span>在值班点设置事故信号、设备运行信号、允许起动信号。</span></p><p><span>    </span><span>3</span><span>  </span><span>控制箱(屏、台)面上设置事故断电开关或自锁式按钮。</span></p><p><span>    </span><span>4</span><span>  </span><span>胶带运输线宜每隔20m～30m在连锁机械旁设置事故断电开关或自锁式按钮。事故断电开关宜采用钢绳操作的限位开关或防尘密闭式开关。</span></p><p><span>3.2.10</span><span>  </span><span>控制室或控制点与有关场所的联系宜采用声光信号。当联系频繁时，宜设置通讯设备。</span></p><p><span>3.2.11</span><span>  </span><span>控制箱(屏、台)面板上的电气元件应按控制顺序布置。较复杂的控制系统宜采用可编程序控制器或计算机进行控制。</span></p><p><span>3.2.12</span><span>  </span><span>控制室和控制点位置的确定宜符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>便于观察、操作和调度。</span></p><p><span>    </span><span>2</span><span>  </span><span>通风、采光良好。</span></p><p><span>    </span><span>3</span><span>  </span><span>振动小、灰尘少。</span></p><p><span>    </span><span>4</span><span>  </span><span>线路短，进出线及检修方便。</span></p><p><span>3.2.13</span><span>  </span><span>胶带卸料小车及移动式配合胶带输送机宜采用悬挂式软电缆供电。</span></p><p><span>3.2.14</span><span>  </span><span>胶带运输线上各电气设备的接地应符合现行国家标准《交流电气装置的接地设计规范》GB</span><span> </span><span>50065的有关规定。胶带卸料小车及移动式胶带输送机的接地宜采用移动电缆的第四根芯线作接地线。</span></p></div>