<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>3.3</span><span>  </span><span>电梯和自动扶梯</span></p></div><p><span>3.3.1</span><span>  </span><span>各类电梯和自动扶梯的负荷分级及供电应符合现行国家标准《供配电系统设计规范》GB</span><span> </span><span>50052的有关规定。</span></p><p><span>3.3.2</span><span>  </span><span>每台电梯或自动扶梯的电源线应装设隔离电器和短路保护电器。电梯机房的每路电源进线均应装设隔离电器，并应装设在电梯机房内便于操作和维修的地点。</span></p><p><span>3.3.3</span><span>  </span><span>电梯的电力拖动和控制方式应根据其载重量、提升高度、停层方案进行综合比较后确定。</span></p><p><span>3.3.4</span><span>  </span><span>电梯或自动扶梯的供电导线应根据电动机铭牌额定电流及其相应的工作制确定，并应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>单台交流电梯供电导线的连续工作载流量应大于其铭牌连续工作制额定电流的140％或铭牌0.5h或1h工作制额定电流的90％。</span></p><p><span>    </span><span>2</span><span>  </span><span>单台直流电梯供电导线的连续工作载流量应大于交直流变流器的连续工作制交流额定输入电流的140％。</span></p><p><span>    </span><span>3</span><span>  </span><span>向多台电梯供电，应计入需要系数。</span></p><p><span>    </span><span>4</span><span>  </span><span>自动扶梯应按连续工作制计。</span></p><p><span>3.3.5</span><span>  </span><span>电梯的动力电源应设独立的隔离电器。轿厢、电梯机房、井道照明、通风、电源插座和报警装置等，其电源可从电梯动力电源隔离电器前取得，并应装设隔离电器和短路保护电器。</span></p><p><span>3.3.6</span><span>  </span><span>向电梯供电的电源线路不得敷设在电梯井道内。除电梯的专用线路外，其他线路不得沿电梯井道敷设。在电梯井道内的明敷电缆应采用阻燃型。明敷线路的穿线管、槽应是阻燃的。消防电梯的供电尚应符合现行国家标准《建筑设计防火规范》GB</span><span> </span><span>50016和《高层民用建筑设计防火规范》GB</span><span> </span><span>50045的有关规定。</span></p><p><span>3.3.7</span><span>  </span><span>电梯机房、轿厢和井道的接地应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>机房和轿厢的电气设备、井道内的金属件与建筑物的用电设备应采用同一接地体。</span></p><p><span>    </span><span>2</span><span>  </span><span>轿厢和金属件应采用等电位联结。</span></p><p><span>    </span><span>3</span><span>  </span><span>当轿厢接地线采用电缆芯线时，不得少于2根。</span></p></div>