<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>4</span><span>  </span><span>电</span><span> </span><span>焊</span><span> </span><span>机</span></p></div><p><span>4.0.1</span><span>  </span><span>每台电焊机的电源线应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>手动弧焊变压器或弧焊整流器的电源线应装设隔离电器、开关和短路保护电器。</span></p><p><span>    </span><span>2</span><span>  </span><span>自动弧焊变压器、电渣焊机或电阻焊机的电源线应装设隔离电器和短路保护电器。</span></p><p><span>    </span><span>3</span><span>  </span><span>隔离电器、开关和短路保护电器应装设在电焊机附近便于操作和维修的地点。</span></p><p><span>4.0.2</span><span>  </span><span>单台交流弧焊变压器、弧焊整流器或电阻焊机采用熔断器保护时，其熔体的额定电流应符合下列规定：</span></p><p><span>    </span><span>1</span><span>  </span><span>交流弧焊变压器、弧焊整流器宜符合下式的要求：</span></p><p class="ha3"><span>I</span><span class="ss3">er</span><span>≥K</span><span class="ss3">js</span><span>I</span><span class="ss3">eh</span><img src="http://www.jianbiaoku.com//uploadfile/zzsite/crierion/2017-07-18/93307/4723380_c941770a11844e008edfefb27da6a443.jpg"/><span>          </span><span>(4.0.2-1)</span></p><p><span>    </span><span>式中：I</span><span class="ss3">er</span><span>——熔断器熔体的额定电流(A)；</span></p><p><span>K</span><span class="ss3">js</span><span>——计算系数，一般取1.25；</span></p><p><span>I</span><span class="ss3">eh</span><span>——电焊机一次侧额定电流(A)；</span></p><p><span>ε</span><span class="ss3">h</span><span>——电焊机额定负载持续率(％)。</span></p><p><span>    </span><span>2</span><span>  </span><span>电阻焊机宜符合下式的要求：</span></p><p class="ha3"><span>I</span><span class="ss3">er</span><span>≥0.7I</span><span class="ss3">eh</span><span>          </span><span>(4.0.2-2)</span></p><p><span>4.0.3</span><span>  </span><span>电焊机电源线的载流量不应小于电焊机的额定电流；断续周期工作制的电焊机的额定电流应为其额定负载持续率下的额定电流，其电源线的载流量应为断续负载下的载流量。</span></p><p><span>4.0.4</span><span>  </span><span>多台单相电焊机宜均匀地接在三相线路上。</span></p><p><span>4.0.5</span><span>  </span><span>电渣焊机、容量较大的电阻焊机宜采用专用线路供电。大容量的电焊机可采用专用变压器供电。</span></p><p><span>4.0.6</span><span>  </span><span>空载运行次数较多和空载持续时间超过5min的中小型电焊机宜装设空载自停装置。</span></p><p><span>4.0.7</span><span>  </span><span>无功功率较大的电焊机线路上宜装设电力电容器进行补偿，并应计入谐波对电容器的影响。</span></p></div>