<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span class="fw2">2.3</span><span class="fw2">  </span><span class="fw2">低压电动机的保护</span></p></div><p><span>2.3.1</span><span>  </span><span>条文中有关低压线路保护和电气安全的名词定义详见现行国家标准《电气安全术语》GB/T</span><span> </span><span>4776和《低压配电设计规范》GB</span><span> </span><span>50054的规定。短路故障和接地故障的保护是交流电动机必须设置的保护，故本条为强制性条文。</span></p><p><span>2.3.2</span><span>  </span><span>交流电动机的过载保护、断相保护和低电压保护以及同步电动机的失步保护等需根据电动机的具体用途确定是否设置。</span></p><p><span>2.3.3</span><span>  </span><span>本条为相间短路保护(简称短路保护)，相对地短路划归为接地故障的保护。</span></p><p><span>    </span><span>数台电动机共用一套短路保护属于特殊情况，应从严掌握。总计算电流不超过20A是根据电动机的使用性质和重要性而确定的，节约投资，实践证明是可行的。</span></p><p><span>2.3.4</span><span>  </span><span>IEC标准IEC</span><span> </span><span>60364-4《建筑物电气装置》第473.3.1条中规定，短路保护器件应在不接地的相线上装设。当短路保护兼作接地故障保护时，这是必要的。每相上装设过电流脱扣器或继电器能提高灵敏度，随着科技的发展，电流脱扣器、电流互感器和继电器的制造成本降低，每相上装设是合适的。考虑到某些场合，如装有专门的接地故障保护或在IT系统中，可能出现只在两相上装设的情况，本条保留了原规范的基本内容，但明确其条件是不兼作接地故障的保护。</span></p><p><span>2.3.5</span><span>  </span><span>防止短路保护器在电动机起动过程中误动作，包括正确选择保护电器的使用类别和电流规格，特予并列，以防偏废。</span></p><p><span>    </span><span>1</span><span>  </span><span>我国熔断器和低压断路器标准中均已列入了保护电动机型。低压熔断器的分断范围和使用类别用两个字母表示。第一个字母表示分断范围(g——全范围分断能力熔断体，a——部分范围分断能力熔断体)，第二个字母表示使用类别(G——一般用途熔断体，M——保护电动机回路的熔断体)。如“gM”即为全范围分断的电动机回路中用的熔断体。</span></p><p><span>    </span><span>2</span><span>  </span><span>由于我国熔断器品种繁多，各种熔断器的安秒特性曲线差别很大，故难以给出统一的系数。时至今日，熔断器标准已靠拢IEC标准，产品的种类多，计算系数过多就失去优点，故直接查曲线或在手册中给出具体的查选表格比较便于操作。如《工业与民用配电设计手册》列出了不同规格的熔断体在轻载和重载起动下的容许电流。这种做法造表虽繁琐，但使用方便，建议推广。</span></p><p><span>    </span><span>3</span><span>  </span><span>采用瞬动过电流脱扣器或过电流继电器的瞬动元件时，应考虑电动机起动电流非周期分量的影响。非周期分量的大小和持续时间取决于电路中电抗与电阻的比值和合闸瞬间的相位。根据对电动机直接起动电流的测试结果，起动电流非周期分量主要出现在第一半波，第二、三周波即明显衰减，其后则微乎其微。电动机起动电流第一半波的有效值通常不超过其周期分量有效值的2倍，个别可达2.3倍。由于瞬动过电流脱扣器或过电流瞬动元件动作与断路器的固有分段时间无关，故其整定电流应躲过电动机起动电流第一半波的有效值。瞬动过电流脱扣器或电流继电器瞬动元件的整定电流应取电动机起动电流周期分量最大有效值的2倍～2.5倍。</span></p><p><span>2.3.6</span><span>  </span><span>关于TN、TT和IT系统中间接接触防护的具体要求，已列入现行国家标准《低压配电设计规范》GB</span><span> </span><span>50054中，本条不再重复。条文中将原“接地故障保护”改为“接地故障的保护”，以便于与现行国家标准《低压配电设计规范》GB</span><span> </span><span>50054及有关标准相对应。</span></p><p><span>2.3.7</span><span>  </span><span>本条中的过载保护用来防止电动机因过热而造成的损坏，不同于现行国家标准《低压配电设计规范》GB</span><span> </span><span>50054中的线路过负荷保护。</span></p><p><span>    </span><span>1</span><span>  </span><span>过载时导致电动机损坏的主要原因是过载引起的温升过高，除危及绝缘外，还使定子和转子电阻增加，导致损耗和转矩改变；由于定子和转子发热不同而使气隙减少，导致运行可靠性降低甚至“扫堂”，大部分的电动机故障都是由过载产生的过热所致。当然，以上所称“过载”是广义的，即包括机械过载、断相运行、电压过低、频率升高、散热不良、环境温度过高等各种因素。但无论如何，过载保护的必要性是肯定的。因此，电动机，包括不易机械过载的连续运行的电动机，应尽可能装设过载保护。此外，某些场合下断电的后果比过载运行更严重，如没有备用机组的消防水泵，应在过载情况下坚持工作。</span></p><p><span>    </span><span>2</span><span>  </span><span>目前常用的过载保护器件用于短时工作或断续周期工作的电动机时，整定困难，效果不好。条文规定上述电动机可不装设过载保护，是为了考虑现实情况。如有运行经验或采用其他适用的保护时，仍宜装设。</span></p><p><span>2.3.8</span><span>  </span><span>每相上装设过载保护器件能提高灵敏度，反映各相电流的真实情况，易于实现保护。目前交流电动机过载保护器件最普遍应用的是热继电器和过载脱扣器(即长延时脱扣器)。较大的重要电动机亦采用电流继电器，通常为反时限继电器，用于保护电动机堵转的过载保护时，可为定时限继电器，其延时应躲过电动机的正常起动时间。</span></p><p><span>    </span><span>常用的过载保护器件简单、价廉，但也难免存在缺点。如热继电器的双金属片与电动机的发热特性不同，导致过载范围内动作不均匀；过电流保护在低过载数倍下的动作时间明显低于电动机的允许时间，使整定困难。目前，国内有许多厂家生产的专用电机保护器采样电机定子电流，经运算与设定的保护曲线比较，具有定时限和反时限功能，能较真实地模拟电机运行情况，保护效果明显，可以使用。以上两者均只反映定子电流，对其他原因引起的过热不能保护。因此，直接反映绕组过热的温度保护(如PTC热敏电阻保护)及其改进型温度-电流保护是比较合理的。为适应电动机的保护设备的迅速发展，条文中列入了温度保护或其他适当的保护。</span></p><p><span>2.3.9</span><span>  </span><span>本条规定了选择过载保护器件的一般要求。此外，某些起动时间长的电动机在起动过程的一定时限内解除过载保护，防止保护器件误动作，同时对正常运行的电机进行了保护。实践证明行之有效。</span></p><p><span>2.3.10</span><span>  </span><span>在过载烧毁的电动机中，断相故障所占比例很大，根据参考资料，在美国和日本约占12％，在前苏联约占30％；而在我国则明显超过以上数字。这与断相保护不完善有直接关系，致使因断相运行每年烧毁大批电动机，已引起多方面人士的关注。基于上述情况，并考虑到电器制造水平的发展，本规范对断相保护作出了较严的规定。</span></p><p><span>    </span><span>关于用低压断路器保护的电动机，本条规定宜装设断相保护。据发生断相故障的181台小型电动机的统计，因熔断器一相熔断或接触不良的占75％，因刀开关或接触器一相接触不良的占11％，因电动机定子绕组或引线端子松开的占14％。由此可见，除熔断器外，其他原因约占25％，仍不容忽视。</span></p><p><span>    </span><span>电动机断相运行时，电流会出现过载，用熔断器作保护时，需热效应将每相熔断器逐一熔断，反应迟缓，故要另外装设断相保护。对断路器而言，过载保护动作后，将切断三相电源，比熔断器效果好。</span></p><p><span>2.3.11</span><span>  </span><span>短时工作或断续周期工作的电动机经常处于起动和制动状态，电流变化较大。保护元件难以准确判断，容易误动作。因此可不设断相保护。</span></p><p><span>2.3.12</span><span>  </span><span>交流电动机装设低电压保护是为了限制自起动，而不是保护电动机本身。当系统电压降到一定程度，电动机将疲倒、堵转，这个数值可称为临界电压，并与电动机类型和负载大小有关。低电压保护的动作电压均接近临界电压(欠压保护)或低于临界电压(失压保护)。在系统电压降到低电压保护的动作电压之前，电动机早已因电流增加而过载。低电压保护可归纳为两类：为保证人身和设备安全，防止电动机自起动(包括短延时和长延时)；为保证重要电动机能自起动，切除足够数量的次要电动机(瞬时)。</span></p><p><span>    </span><span>为配合自动重合闸和备用电源自投的时限，与继电保护规程协调一致，短延时低电压保护的时限为0.5s～1.5s。考虑到某些机械(如透平式压气机)的停机时间较长，长延时低电压保护的时限为9s～20s，为了适用不同情况，本规范未给定低电压保护的时限具体数值，而是根据工艺要求确定。</span></p><p><span>2.3.13</span><span>  </span><span>按有关规范间的分工和本节的适用范围，本条仅涉及低压同步电动机。低压同步电动机在某些场合仍有应用价值，因此条文中作了原则规定。以前低压同步电动机都采用定子回路的过载保护兼作失步保护，随着电力电子技术的发展，在转子回路中装设失步保护或失步再整步装置等是可行的，因此，条文中列入了这些内容。此外，当同步电动机由专用变频设备供电时，特别是具有转速自适应功能时，失步情况与由电力系统供电时不同，可另行处理。</span></p><p><span>2.3.14</span><span>  </span><span>直流电动机的使用情况差别很大，其保护方式与拖动方式密切相关，规范中只能作一般性规定。条文中“并根据需要装设过载保护”，这里的“过载保护”亦包括保护电动机堵转的过载保护。</span></p><p><span>2.3.15</span><span>  </span><span>电动机综合保护器目前国内已有许多生产厂能够生产，可实现多种保护功能，其内部的微处理器能用复杂的算法编制程序，精确地描述实际电动机对正常和不正常情况的相应曲线，能保护多种起因的电动机故障，并有许多监控功能。</span></p><p><span>2.3.16</span><span>  </span><span>旋转电机励磁回路额定电流一般较小，过载能力强，且励磁回路一旦断电，容易造成“飞车”现象，导致出现更大的危害。</span></p></div>