<style>
        .ha3 { text-align: center; font: 12pt 黑体; color: #990000; }
        p { font-size: 11pt; line-height: 22px; }
        </style><div class="book_content"><div class="ha3"><p class="ha3 fw2"><span>2.5</span><span>  </span><span>低压交流电动机的控制回路</span></p></div><p><span>2.5.1</span><span>  </span><span>控制回路上装设隔离电器和短路保护电器是必要的，通常亦这样做了。有的控制回路很简单，如仅有磁力起动器和控制按钮，可灵活处理。有的设备(如消防泵)的控制回路断电可能造成严重后果，是否另装短路保护，各有利弊，应根据具体情况(如有无备用泵，各泵控制回路是否独立，保护器件的可靠性等)决定取舍。</span></p><p><span>    </span><span>这里所说的“隔离电器和短路保护电器”，既可以是两种电器，亦可以是具有隔离作用和短路保护作用的一种电器，如隔离开关熔断器和具有隔离功能的断路器，一种电器具有隔离和短路保护两种作用。</span></p><p><span>2.5.2</span><span>  </span><span>控制回路的可靠性问题易被忽视，应列入规范以引起设计人员的重视。仍以消防泵为例，常见如下弊病：控制电源的可靠性低于主回路电源，多台工作泵和备用泵共用一路控制电源，各泵控制回路不能分割，一旦故障将同时停泵；延伸很长的消火栓控制按钮线路直接连到接触器线圈，任一处故障将使手动就地控制亦不可能，等等。显然，这类问题可能导致严重后果。例如，某指挥所计算机用的三台中频机组共用一路220V控制线，曾因系统电压短时降低而全部停机，备用机组未能发挥作用。在保证控制回路可靠性方面，发电厂和变电所二次回路中有很多行之有效的做法，值得借鉴。</span></p><p><span>    </span><span>TN或TT系统中的控制回路发生接地故障时，保护或控制接点可被大地短接，使控制失灵或线圈通电，造成电动机不能停车或意外起动。当控制回路接线复杂，线路很长，特别是在恶劣环境中装有较多的行程开关和连锁接点时，这个问题更加突出。</span></p><p><span>     </span><span>采用正确的结线方式，能够避免上述问题。如图1所示，结线Ⅰ是正确的：当a、b、c任何一点接地时，控制接点均不被短接，甚至a和b两点同时接地时亦将因熔断器熔断而停车。结线Ⅱ是错误的：当e点接地时，控制接点被短接，运行中的电动机将不能停车，不工作的电动机将意外起动，这种接法不应采用。结线Ⅲ是有问题的：当h点接地时，仅L3上的熔断器熔断，线圈接于相电压下，通电的接触器不能可靠释放，不通电的则不排除吸合的可能，从而有可能造成电动机不能停车或意外起动，这种做法只能用于极简单的控制回路(如磁力起动器中)。</span></p><p class="ha3"><img src="http://www.jianbiaoku.com//uploadfile/zzsite/crierion/2017-07-18/93307/4723381_5b9bd9443bf74e6b90ac9431da9a13c7.jpg"/></p><p class="ha3"><span class="fw2">图1</span><span class="fw2"> </span><span class="fw2">控制回路结线示例图</span></p><p class="ha1"><span>    </span><span>此外，当图1中a、b、d、g、h或i点接地时，相应的熔断器熔断，电动机将被迫(a、b、d点)或可能(g、h、i点)停止工作。</span></p><p class="ha1"><span>    </span><span>为提高控制回路的可靠性，可在控制回路中装设隔离变压器。二次侧采用不接地系统，不仅可避免电动机意外起动或不能停车，而且任何一点接地时电动机能继续坚持工作。</span></p><p class="ha1"><span>    </span><span>直流控制电源如为中性点或一极接地系统，当控制回路发生接地故障时的情况可按以上分析类推。因此，最好采用不接地系统，并应装设绝缘监视装置，但为了节能和减少接触器噪声而采用整流电源时，可不受此限制。</span></p><p class="ha1"><span>2.5.3</span><span>  </span><span>本条是保证设备操作运行安全的基本要求。设计中尚应根据具体情况，采取各种必要的措施。此外，电动机尚应根据现行国家标准装设必要的测量仪表，本规范不予重复。</span></p><p class="ha1"><span>2.5.4</span><span>  </span><span>本条是在设备检修或运行中保证人身安全的基本规定，必须引起重视。据了解，在检修电动机设备或机械时，远方误起动而致维修人员伤亡的事故时有发生。</span></p><p class="ha1"><span>2.5.5、2.5.6</span><span>  </span><span>这两条是参照IEC标准IEC</span><span> </span><span>60364-4《建筑物电气装置》第465.3.2条、第465.3.3条的要求而增加的，是保证人身和设备安全的最基本规定。这两条为强制性条文，必须严格执行。</span></p></div>